配电柜检修规程

一、适用范围
本规程适用于10kV开关柜、低压配电柜（MCC柜、PCC柜）的日常维护和定期检修。

二、配电柜日常巡视

2.1 10kV开关柜巡视
（1）检查柜体外观，门锁是否完好，接地是否良好。
（2）检查仪表指示是否正常（电压表、电流表、功率表）。
（3）检查断路器、隔离开关位置指示是否正确。
（4）检查带电显示装置是否正常工作。
（5）检查柜内有无异味、异常声音。
（6）检查电缆进出线孔封堵是否完好。
（7）检查柜内温湿度，必要时启动加热除湿装置。

2.2 低压配电柜巡视
（1）检查各断路器、接触器运行状态。
（2）检查母线及接线端子有无发热变色。
（3）检查电流表指示，判断负荷是否均衡。
（4）检查指示灯是否正常。
（5）检查柜内有无积尘、异物。

三、配电柜定期检修

3.1 小修（每年一次）
（1）清扫柜内积尘，用干燥压缩空气吹扫。
（2）检查并紧固所有接线端子和母线连接螺栓。
（3）检查绝缘子、绝缘隔板有无裂纹、污秽。
（4）检查断路器、接触器触头磨损情况。
（5）测量母线及主要回路绝缘电阻。
（6）检查继电保护装置整定值。
（7）检查接地系统是否完好。

3.2 大修（每3年一次）
（1）对柜内所有电气元件进行全面检查和测试。
（2）更换老化的绝缘材料和密封件。
（3）对母线进行清洁处理，检查连接面。
（4）对断路器进行解体检修。
（5）对继电保护装置进行校验。
（6）进行交流耐压试验。

四、母线检修规程

4.1 母线检查项目
（1）检查母线表面有无氧化、腐蚀、变色。
（2）检查母线连接处螺栓是否紧固，力矩是否符合要求。
（3）检查母线绝缘支撑是否完好。
（4）检查母线相间距离是否符合要求。

4.2 母线连接处处理
（1）铜母线连接面应镀锡或镀银处理。
（2）铝母线连接面应涂导电膏，防止氧化。
（3）螺栓紧固力矩：M8螺栓为15~20N·m，M10螺栓为25~30N·m。

4.3 母线温度监测
（1）用红外测温仪定期检测母线及接头温度。
（2）正常运行温度不超过70℃。
（3）温度超过90℃时，应停电检查处理。

五、配电柜常见故障及处理

5.1 开关柜内部放电
故障现象：柜内有放电声，带电显示装置异常，有焦糊气味。
原因分析：
（1）绝缘子污秽或受潮，表面放电。
（2）母线或接线端子松动，接触不良产生电弧。
（3）小动物进入柜内造成短路。
处理方法：
（1）立即停电，检查放电部位。
（2）清洁绝缘子，必要时更换。
（3）紧固松动的接线端子。
（4）检查并封堵小动物进入通道。
安全注意事项：发现放电现象应立即汇报，不得擅自处理带电设备。

5.2 断路器过热
故障现象：红外测温发现断路器温度异常升高。
原因分析：
（1）触头接触不良，接触电阻增大。
（2）负荷过大，长期过载运行。
（3）散热条件差。
处理方法：
（1）检查负荷是否超过额定值。
（2）停电后检查触头接触情况，清洁或更换触头。
（3）改善散热条件。

5.3 绝缘电阻下降
故障现象：预防性试验中绝缘电阻低于标准值。
原因分析：
（1）柜内受潮。
（2）绝缘材料老化。
（3）积尘严重。
处理方法：
（1）开启加热除湿装置，进行干燥处理。
（2）清洁绝缘子和绝缘隔板。
（3）更换老化的绝缘材料。

5.4 仪表指示异常
故障现象：电压表、电流表指示不正确或无指示。
原因分析：
（1）仪表本身损坏。
（2）互感器二次回路断线。
（3）互感器损坏。
处理方法：
（1）检查仪表接线是否正确。
（2）检查互感器二次回路是否完好。
（3）更换损坏的仪表或互感器。

六、配电柜操作规程

6.1 倒闸操作原则
（1）操作前必须核对设备名称、编号和状态。
（2）严格执行操作票制度，不得无票操作。
（3）操作时应有监护人在场。
（4）操作顺序：停电时先断断路器，再断隔离开关；送电时先合隔离开关，再合断路器。

6.2 验电操作
（1）使用与设备电压等级相符的验电器。
（2）验电前先在带电设备上试验验电器是否良好。
（3）在设备的进出线两侧分别验电。
（4）验明无电压后，立即挂接地线。

6.3 挂接地线操作
（1）接地线应挂在验明无电压的导体上。
（2）先接接地端，再接导体端。
（3）拆除时顺序相反：先拆导体端，再拆接地端。
（4）接地线截面积不小于25mm²。
